<section class="chapter" id="case-dc">
  <header class="chapter-header">
    <span class="chapter-no">CH.13</span>
    <h2>AI 算力中心實戰案例</h2>
    <p class="chapter-sub">20 MW 資料中心 BTS 全生命週期：從 2N 架構規劃、附錄 C 規範表採購、查證審查到 SAT 與熱插拔擴充｜全標準綜合運用</p>
  </header>

  <p class="lead">本章導讀：這是本課程的靈魂章——把前五個模組學到的條文，放進一個會呼吸的專案裡。案例設定為某 20 MW AI 資料中心：IT 機房採列頭上方 400 A／225 A 匯流排槽，以 2N 架構（A／B 雙路）供電 IT 機櫃；穿樓層豎井以 1,200 A 饋線(feeder) Busway 自變電室向上配電。我們以試運轉顧問的視角，沿「規劃設計→採購規格→設計查證審查→進場檢驗→安裝查核→試運轉 SAT→交付文件→維運擴充」八個階段走完專案全程，每一階段都標出【交付文件】【驗證重點】【顧問提示】，並在章末進階討論諧波與中性線、不平衡載、電壓降算例、保護協調、EMS 監測點與 PUE 觀點。案例中所有電氣數值皆為教學示例（將逐處標明），實際專案須以製造廠宣告與設計計算為準。</p>

  <div class="block">
    <h3>■ 案例設定與系統架構</h3>
    <p>本案為新建 20 MW AI 資料中心，IT 負載約 16 MW，分 4 個機房模組（每模組 4 MW）。每機房模組之 IT 機櫃以列為單位配置，列頭上方架設匯流排線槽系統(Busbar Trunking System, BTS)；電力自主變電室經穿樓層豎井以饋線 BTU 上引。架構選定 2N：每個 IT 機櫃由 A、B 兩條完全獨立的 BTS 路徑供電，任一路檢修或故障時，另一路承載該櫃全部負載。關鍵架構參數如下表（數值為教學示例）。</p>
    <table class="std-table">
      <caption>表 13-1 — 案例 BTS 架構一覽（教學示例）</caption>
      <thead>
        <tr><th>層級</th><th>位置／功能</th><th>額定電流</th><th>型式</th><th>對應標準用語</th></tr>
      </thead>
      <tbody>
        <tr><td>饋線骨幹</td><td>變電室→各樓層豎井，垂直貫層</td><td>1,200 A（A／B 各一路）</td><td>饋線 BTU＋直線長度 BTU＋火焰擋板 BTU（豎井貫穿處）</td><td>3.110 饋線 BTU、3.113 火焰擋板 BTU</td></tr>
        <tr><td>列頭幹道</td><td>機房列頭上方，水平沿邊</td><td>400 A（主要列）／225 A（輕載列），A／B 雙路</td><td>具分接頭設施之 BTU</td><td>3.104 具分接頭設施之 BTU</td></tr>
        <tr><td>機櫃分接</td><td>幹道→單一機櫃</td><td>32 A～63 A（單路）</td><td>插入式分接頭單元（含斷路器與量測模組）</td><td>3.111 分接頭單元（插入式）</td></tr>
      </tbody>
    </table>
    <div class="callout tip">
      <strong>顧問心法：</strong>2N 架構的 BTS 設計要訣是「每一路都要能獨立承載 100%」——A、B 路之 I<sub>nA</sub> 皆以全負載計，且兩路實體隔離（不同路由或防火分隔），避免共因故障。這直接影響容量、電壓降與短路計算的「計算電流」選取。
    </div>
  </div>

  <div class="block">
    <h3>■ 全生命週期作戰序列（.flow-steps 總覽）</h3>
    <div class="flow-steps">
      <div class="step"><b>步驟 1：規劃設計</b>容量與 2N 備援檢討、RDF=1 之資料中心特性、電壓降與短路計算（附錄 AA／表 102~104）、豎井貫穿防火時效選定（9.102：示例 120 min）。</div>
      <div class="step"><b>步驟 2：採購規格</b>以附錄 C 表 C.1 使用者規範表逐欄填寫，把設計意圖轉成對製造廠之宣告要求。</div>
      <div class="step"><b>步驟 3：設計查證審查</b>審查型式試驗報告：涵蓋型式、溫升（10.10）、短路（10.11）、防火（10.101／10.102）、熱循環（10.2.102）等。</div>
      <div class="step"><b>步驟 4：進場檢驗</b>銘牌（6.1）、隨貨文件、IP 完整性、外觀與配件查核。</div>
      <div class="step"><b>步驟 5：安裝查核</b>支撐間距 D（源自 10.2.101）、接合扭矩、垂直度、防火貫穿施工（符合原製造廠說明書）。</div>
      <div class="step"><b>步驟 6：試運轉 SAT</b>絕緣電阻、工頻耐壓或替代、保護電路連續性、相序極性、分接箱熱插拔演練、滿載／假負載溫升熱影像。</div>
      <div class="step"><b>步驟 7：交付文件包</b>規範表、型式試驗報告、例行檢驗報告、安裝記錄、SAT 報告、O&amp;M 手冊彙整移交。</div>
      <div class="step"><b>步驟 8：維運與擴充</b>熱插拔擴充 IT 機櫃、紅外線窗／定期熱影像、接合點複測扭矩。</div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 1｜規劃設計：容量、RDF、電壓降、短路與防火時效 <span class="badge-lv b-adv">進階</span></h3>
    <h4>（1）容量與 2N 備援</h4>
    <p>每機房模組 4 MW，假設電壓 400/230 V、功率因數 0.95（教學示例），全負載電流約 4,000,000／(√3×400×0.95) ≈ 6,080 A。以 6 條 1,200 A 饋線 BTS 供電（每路 1,200 A×6＝7,200 A，2N 下 A、B 各 6 路、各自承載 100% 能力），列頭幹道依列負載選 400 A 或 225 A。容量檢討時同步確認未來擴充：BTS 的優勢是「幹道一次到位、分接隨需增加」，故 I<sub>nA</sub> 建議以終期容量選定，避免日後更換幹道——更換幹道在運轉中的機房幾乎不可行。</p>
    <h4>（2）RDF＝1：資料中心的「全員同時滿載」特性</h4>
    <p>CNS 61439-6 之 5.4 規定：「對於整個 BTS，除非另有規定，RDF 應等於 1，亦即在 BT 通道及饋線 BTU 之額定電流限度內，<b>所有分接頭單元能連續且同時承載其全部額定電流</b>。」這個預設值與 AI 資料中心的負載特性天然契合：GPU 叢集訓練時，整列、整房的機櫃會同時拉到滿載並持續數小時至數天，不存在傳統商辦「同時率」的折減空間。設計上應遵守三條紀律：</p>
    <ul>
      <li>幹道 I<sub>nA</sub> ≥ 所有分接頭單元額定電流之總和（RDF=1 之直接推論），不可套用一般建築之需用因數折減。</li>
      <li>僅在「配備超過 1 條主出線電路之分接頭單元」內部，才允許依表 101 取 RDF（2~3 路 0.9、4~5 路 0.8、6~9 路 0.7、10 路以上 0.6）；但 AI 機房一櫃一路（或一櫃 A／B 兩路分屬兩箱）時，分接頭單元多為單出線，RDF 仍為 1。</li>
      <li>溫升查證（10.10.2.3.7）對 RDF&lt;1 之多出線分接頭單元分 2 步驟試驗；採購時若宣稱 RDF&lt;1，審查報告須見到此兩步驟之試驗證據。</li>
    </ul>
    <h4>（3）電壓降計算（附錄 AA × 表 102）</h4>
    <p>附錄 AA 提供 BTS 電壓降公式，其 R、X 取自 5.101 表 102 之製造廠宣告值：</p>
    <pre>u ＝ √3 × k × L × I<sub>B</sub> ×（R·cosφ ＋ X·sinφ）
u：複合電壓降(V)；R、X：表 102 之平均電阻及電抗(Ω/m)
I<sub>B</sub>：所考量電路之電流(A)；L：系統長度(m)；cosφ：負載功率因數
k：負載分布因數——負載集中末端時 k＝1；均勻分布於 n 個分支時 k＝(n＋1)/2n</pre>
    <p>算例（教學示例）：400 A 列頭幹道，L＝36 m，均勻分布 n＝12 個分接點，I<sub>B</sub>＝320 A，cosφ＝0.95（sinφ≈0.312），製造廠宣告 R＝0.115 mΩ/m、X＝0.028 mΩ/m（示例值）：</p>
    <pre>k ＝ (12＋1)/(2×12) ＝ 0.542
u ＝ 1.732 × 0.542 × 36 × 320 × (0.000115×0.95 ＋ 0.000028×0.312)
  ≈ 1.28 V（對 230 V 相電壓約 0.55 %）→ 判定：裕度充足</pre>
    <p>豎井饋線算例（教學示例）：1,200 A 饋線 BTU，L＝25 m，負載集中於末端（k＝1），I<sub>B</sub>＝1,000 A，cosφ＝0.95，宣告 R＝0.035 mΩ/m、X＝0.012 mΩ/m（示例值）：u ≈ 1.732×1×25×1,000×(0.000035×0.95＋0.000012×0.312) ≈ 1.60 V，對 400 V 線電壓約 0.40 %。顧問應要求製造廠於附錄 C 規範表回覆「相導體特性／電壓降」欄（5.101、附錄 BB）之宣告數據，據以複算——<b>拿不到 R、X，電壓降與故障電流都無法驗算</b>。</p>
    <h4>（4）短路計算與耐受選定</h4>
    <p>設變電室出線端預期短路電流 I<sub>cp</sub>＝50 kA（教學示例）。1,200 A 饋線 BTS 選定額定短時間耐電流 I<sub>cw</sub>＝50 kA／1 s、額定峰值耐電流 I<sub>pk</sub>＝105 kA（示例值），並依 10.11 查證。同時用表 103／表 104 之故障迴路特性（R<sub>b</sub>、X<sub>b</sub>、Z(0)）驗算末端最小故障電流，確認上游保護裝置能在規定時間內切離——附錄 C 故障迴路特性欄即引用 IEC 60364-4-41 之對人員防電擊保護要求。另注意附錄 C 之預設：中性點與保護性電路之預期短路電流「最高為相值之 60 %」（10.11.5.3.5／10.11.5.6）。</p>
    <h4>（5）防火時效選定：豎井貫穿 120 min</h4>
    <p>9.102 規定：火焰擋板 BTU 應能在 BTS 穿過水平或垂直建築物區域（牆或地板）之起火條件下，於規定時間內防止火焰延燒；優先選用時間為 <b>60、90、120、180、240 min</b>。本案豎井貫穿樓板之防火區劃時效要求 2 小時（教學示例），故選 <b>120 min</b> 火焰擋板 BTU，查證依 10.102（CNS 12514-1 耐火試驗，混凝土試驗台＋防火密封層，圖 103 配置）。同時，9.101 耐火焰延燒（10.101：CNS 15130-3-10，施加火焰 40 min，燒焦部分不得達燃燒器底部邊緣上方 2.5 m）一併納入規格，確保豎井內垂直敷設不助燃。</p>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>單線圖與 BTS 路由圖（標示 A／B 路、分接點位）、容量與 2N 計算書、電壓降計算書（附錄 AA）、短路與保護協調計算書、防火時效選定說明（對應建築防火區劃圖）、附錄 C 規範表草稿。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>RDF=1 之容量總和檢核；電壓降 ≤ 設計目標（示例：饋線＋幹道合計 ≤3 %）；I<sub>cw</sub>／I<sub>pk</sub> ≥ I<sub>cp</sub>；末端最小故障電流之保護動作確認；防火時效與建築區劃一致性（60/90/120/180/240 min 系列值）。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>把「表 102／表 103 阻抗數據交付」寫進採購文件，否則設計階段的計算無法在驗收階段被驗證；防火時效寧可與建築區劃「等級對齊」取系列值，不要自創非標準分級，以免 10.102 型式試驗無對應報告。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 2｜採購規格：附錄 C 規範表填寫示範</h3>
    <p>附錄 C（表 C.1 使用者規範表）是標準內建的「採購溝通範本」：5.1 明示「參考附錄 C 規定之規範，係用於協助使用者及 BTS 製造廠達到此目標」。顧問的工作是把設計意圖逐欄轉譯為「使用者要求」。以下為本案填寫示範（摘錄關鍵欄；「使用者要求」欄之數值為教學示例）。</p>
    <table class="std-table">
      <caption>表 13-2 — 附錄 C 使用者規範表填寫示範（摘錄，教學示例）</caption>
      <thead>
        <tr><th>特性</th><th>參考節次</th><th>預設配置／標準選項</th><th>本案使用者要求（示例）</th></tr>
      </thead>
      <tbody>
        <tr><td>接地系統</td><td>5.6、8.4.3.1、8.4.3.2.3、8.6.2、10.5、11.4</td><td>TT／TN-C／TN-C-S／IT／TN-S</td><td>TN-S（獨立 PE，全長貫通）</td></tr>
        <tr><td>標稱電壓 U<sub>n</sub></td><td>3.8.9.1、5.2.1、8.5.3</td><td>≤1,000 V（交流）或 1,500 V（直流）</td><td>400/230 V，3φ4W＋PE</td></tr>
        <tr><td>暫態過電壓</td><td>5.2.4、8.5.3、9.1、附錄 G</td><td>過電壓類別 III／IV</td><td>類別 III（配電電路位準）</td></tr>
        <tr><td>額定頻率 f<sub>n</sub></td><td>3.8.12、5.5、8.5.3、10.10.2.3、10.11.5.4</td><td>直流／50 Hz／60 Hz</td><td>60 Hz（注意 10.10.3.1 頻率推導規則）</td></tr>
        <tr><td>預期短路電流 I<sub>cp</sub></td><td>3.8.7</td><td>由電力系統決定</td><td>50 kA（饋線端）；列頭端 25 kA</td></tr>
        <tr><td>中性點／保護性電路預期短路電流</td><td>10.11.5.3.5／10.11.5.6</td><td>最高為相值之 60 %</td><td>依預設 60 % 查證</td></tr>
        <tr><td>故障迴路特性</td><td>5.101、附錄 CC、附錄 DD</td><td>製造廠之標準</td><td>要求交付表 102／表 103 全數據（含 Z(0)、R<sub>b</sub>、X<sub>b</sub>），依 IEC 60364-4-41 驗算防電擊保護</td></tr>
        <tr><td>防止固體外物及水侵入之保護（IP）</td><td>8.2.2、8.2.3</td><td>屋內（封閉）IP 2X；屋外 IP 23；移除分接頭單元後：於連接位置／降低保護</td><td>屋內 IP54（防機房噴灑）；分接口於移除分接頭單元後仍 ≥IP 2X（帶活門）</td></tr>
        <tr><td>機械負載</td><td>5.6、8.1.101、10.2.101</td><td>正常／重型</td><td>正常（水平列頭、垂直豎井皆然；不作為通道）</td></tr>
        <tr><td>周圍空氣溫度</td><td>7.1.1</td><td>上限 40 ℃；每日平均最高 35 ℃；下限屋內 −5 ℃</td><td>依預設；機房熱通道側局部 45 ℃之 k<sub>1A</sub>／k<sub>1c</sub> 降額由製造廠宣告</td></tr>
        <tr><td>污染等級</td><td>7.1.3</td><td>工業：3</td><td>2（機房受控環境）</td></tr>
        <tr><td>EMC 環境</td><td>9.4、10.12、附錄 J</td><td>A／B</td><td>A（工業環境）</td></tr>
        <tr><td>電磁場</td><td>5.102</td><td>製造廠之標準</td><td>要求依附錄 EE 提供磁場數據（鄰近高敏感性 IT 設備，7.2 (cc)）</td></tr>
        <tr><td>耐火焰延燒</td><td>5.6、9.101、10.101</td><td>是／否（預設：否）</td><td>是（豎井垂直段必須）</td></tr>
        <tr><td>建築物穿口之防火</td><td>5.6、9.102、10.102</td><td>0／60／90／120／180／240 min（預設 0）</td><td>120 min（豎井貫穿樓板處，火焰擋板 BTU）</td></tr>
        <tr><td>安裝法／型式</td><td>3.3、5.6</td><td>水平／垂直；沿邊／平面</td><td>列頭：水平沿邊；豎井：垂直貫層</td></tr>
        <tr><td>外部導體材料</td><td>8.8</td><td>銅／鋁（預設：銅）</td><td>銅（鍍錫接合面）</td></tr>
        <tr><td>BTS 額定電流 I<sub>nA</sub></td><td>3.8.9.1、5.3、10.10.2、10.10.3、10.11.5</td><td>製造廠之標準，依其應用</td><td>饋線 1,200 A；列頭 400 A／225 A（終期容量）</td></tr>
        <tr><td>顯著諧波電流</td><td>5.3.1、5.3.2</td><td>製造廠之標準，依其應用</td><td>AI 負載諧波評估資料另附；必要時協議衰減因數</td></tr>
        <tr><td>額定參差因數 RDF</td><td>5.4、10.10.2.3</td><td>BTS 及單一出線分接頭單元：1；多出線分接頭單元：參照表 101</td><td>BTS：1（資料中心全員同時滿載特性）；分接頭單元：一櫃一路＝1</td></tr>
        <tr><td>中性導體與相導體截面積比例</td><td>8.6.1</td><td>≤16 mm²：100 %；＞16 mm²：50 %（最小 16 mm²）</td><td>100 %（諧波與不平衡載考量，見進階工程應用）</td></tr>
      </tbody>
    </table>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>填畢之附錄 C 規範表（成為採購規格書附件）、投標廠商逐欄回覆表、型式試驗報告清單要求（對應附錄 D 表 D.1 之 15 項查證特性）。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>逐欄有回覆、無空白；「預設配置」被默認接受之欄位（如 IP、機械負載、RDF）已確認符合設計意圖；非標準要求（IP54、N 相 100 %、磁場數據）已寫入「使用者要求」並納入契約。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>規範表最危險的欄位是「留白」與「照預設」——預設建築物穿口防火為 0 min、耐火焰延燒為「否」，若忘了改，豎井貫穿就不具防火性能；評標時以「逐欄回覆率」與「查證證據對應率」做量化比較。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 3｜設計查證審查：型式試驗報告怎麼看 <span class="badge-lv b-adv">進階</span></h3>
    <p>設計查證（Design Verification）證明「這個設計可行」，其證據為型式試驗報告、基準設計比較或評估（附錄 D 表 D.1 列出 15 項特性各自可取得之查證選項：試驗／與基準設計比較／評估）。顧問審查的第一原則：<b>涵蓋型式</b>——報告中的受試品必須能代表本案實際採購的每一種單元與額定。本案需涵蓋：1,200 A 饋線 BTU（垂直貫層）、400 A／225 A 具分接頭設施之 BTU（水平）、插入式分接頭單元（32~63 A）、火焰擋板 BTU（120 min）。</p>
    <table class="std-table">
      <caption>表 13-3 — 型式試驗報告審查重點（對應附錄 D 表 D.1 與節次 10.）</caption>
      <thead>
        <tr><th>審查項目</th><th>節次</th><th>查證選項</th><th>本案審查要點</th></tr>
      </thead>
      <tbody>
        <tr><td>耐受機械負載之能力</td><td>10.2.101</td><td>試驗</td><td>確認最大支撐間距 D 及 D1（接合點）之試驗值 ≥ 安裝設計間距；重型負載為＋90 kg 加碼；試驗 ≥5 min，判據為不破裂、不永久變形、保護電路功能維持並耐受 10.9.2 介電試驗。</td></tr>
        <tr><td>熱循環試驗（插入式分接頭單元）</td><td>10.2.102</td><td>試驗</td><td>本案分接箱 32~63 A，調適插拔 25 循環（表 105：I<sub>nc</sub> ≤ 63 A）；84 熱循環後溫度不得高於穩定運行 5 K。熱插拔壽命的證據就在這份報告。</td></tr>
        <tr><td>箱體保護等級（IP）</td><td>10.3</td><td>試驗／評估</td><td>IP54 之試驗證據；分接口於移除分接頭單元後之保護等級；10.3 規定當水痕可能引起疑慮時應追加 10.9.2 介電試驗。</td></tr>
        <tr><td>溫升限度</td><td>10.10</td><td>試驗／推導</td><td>BT 通道試驗長度 ≥6 m、至少 2 個接合點（10.10.2.3.5）；水平與垂直方向之代表性配置；周圍溫度 +10~+40 ℃、溫度變化 ≤1 K/h 判穩；分接頭單元裝於額定電流 ≥ 其 2 倍之 BT 通道（10.10.2.3.6）。60 Hz 使用時注意 10.10.3.1：&gt;800 A 未做 60 Hz 試驗者，額定電流降至 50 Hz 值之 95 %（本案 1,200 A 饋線須特別核對）。</td></tr>
        <tr><td>短路耐受強度</td><td>10.11</td><td>試驗／與基準設計比較（查檢表）</td><td>I<sub>cw</sub> 50 kA／1 s、I<sub>pk</sub> 105 kA 之試驗證據；試驗配置為 ≤6 m、至少 1 個接合點（10.11.5.3.3）；含保護電路之短路耐受（10.5.3）；試驗後故障迴路電阻 R<sub>b20phPE</sub> 增量不宜超過 10 %（10.11.5.6.2）。</td></tr>
        <tr><td>耐火焰延燒</td><td>10.101</td><td>試驗</td><td>CNS 15130-3-10 成束垂直火焰擴散試驗，施加火焰 40 min；≥3 m、1 個接合點、3 個直線長度各面受火；判據：未點燃，或燒焦部分未達燃燒器底部邊緣上方 2.5 m。</td></tr>
        <tr><td>建築物穿口之防火</td><td>10.102</td><td>試驗</td><td>CNS 12514-1 耐火試驗 120 min 報告；混凝土試驗台＋防火密封層、非外露側熱電偶記錄箱體表面溫度（圖 103 配置）；報告中之尺度 a~H 應與本案貫穿構造相符。</td></tr>
        <tr><td>機械操作</td><td>10.13</td><td>試驗</td><td>操作循環 50 次；分接箱聯鎖（8.5.2：僅在主電路與負載斷開後始能移除及插入）與插入互鎖（8.6.101）之功能確認。</td></tr>
        <tr><td>介電特性</td><td>10.9.2／10.9.3</td><td>試驗（衝擊耐電壓亦可評估）</td><td>商頻耐壓與衝擊耐壓（過電壓類別 III）之試驗值；機械負載、IP、短路試驗後之追認介電試驗記錄。</td></tr>
      </tbody>
    </table>
    <div class="callout warn">
      <strong>風險提示：</strong>常見缺失是「同系列、不同額定」以推導代替試驗——標準允許依 10.10.3 以降額公式（BTU：I<sub>n2</sub>＝I<sub>n1</sub>√(S<sub>2</sub>/S<sub>1</sub>)；分接頭單元：I<sub>ntou2</sub>＝I<sub>ntou1</sub>×I<sub>max2</sub>/I<sub>max1</sub>）推導類似變體之額定電流，但推導前提是受試變體滿足 10.10.2.2 之代表性條件（最低電導率、最大截面、最不利通風）。審查時要求廠商出具「代表性變體選定說明」，而非只給一疊報告。
    </div>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>型式試驗報告（含試驗配置照片、熱電偶配置、量測數據）、代表性變體選定說明、附錄 D 表 D.1 自評對照表、IEC 60439-2 舊報告之符合性聲明（10.1：已依 IEC 60439-2 試驗且結果符合本標準者不需重複查證）。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>報告涵蓋型式與額定；試驗配置（長度、接合點數、方向）符合節次規定；60 Hz／800 A 以上之降額規則已處理；推導報告附代表性說明；防火報告之貫穿構造與現場一致。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>把附錄 D 表 D.1 做成 Excel 查檢表，15 項特性逐項註記「試驗／比較／評估＋報告編號＋涵蓋範圍」，30 分鐘即可看穿報告缺口；與基準設計比較查證短路時，10.11.4 之「計算方式」在本標準不適用，廠商若僅提計算書即屬無效查證。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 4｜進場檢驗：銘牌、文件、IP、外觀與配件</h3>
    <p>BTS 以模組化單元進場：直線長度 BTU、饋線 BTU、肘形／轉接器單元、插入式分接頭單元、火焰擋板 BTU、吊掛配件與接合件。進場檢驗對應節次 6.（資訊）與第 11 節例行檢驗之文件核對，重點如下。</p>
    <ul>
      <li><b>銘牌查核（6.1）：</b>標準明定「在靠近每個 BTU 之一端處及在每個分接頭單元上皆應放置 1 個銘牌」。逐一核對銘牌之製造廠名、型號、額定電壓、額定電流、頻率、IP、標準編號（CNS 61439-6）與序號，並與送審資料比對。</li>
      <li><b>隨貨文件：</b>例行檢驗記錄（11.1：在 BTS 之每個單元上進行——核對序號清單一一對應）、安裝說明書（含支撐間距 D、接合扭矩、防火貫穿工法）、原製造廠宣告之表 102／表 103 數據。</li>
      <li><b>IP 與外觀：</b>箱體烤漆／鍍層無損傷、密封條完整、分接口活門動作正常、法蘭面無變形；運送碰撞痕跡逐處記錄（對應 10.2.6 IK 與運送風險）。</li>
      <li><b>配件清點：</b>接合件、力矩螺栓、吊掛件、熱擴張 BTU（長路由之熱位移，3.107）、換相單元（3.108，若設計有）、紅外線量測窗。</li>
    </ul>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>進場檢驗記錄（含照片）、銘牌核對表、例行檢驗記錄彙整、缺件／損傷矯正通知單。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>銘牌資訊與送審一致；例行檢驗記錄之序號覆蓋率 100 %；防火貫穿用火焰擋板 BTU 之型號與 10.102 報告一致；分接頭單元額定與機櫃需求相符。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>進場時拍「銘牌＋序號」照片上傳雲端建檔，日後 SAT 與維運追溯全靠這批照片；火焰擋板 BTU 數量少但關鍵，單獨開箱、單獨建檔、單獨驗。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 5｜安裝查核：支撐間距、接合扭矩、垂直度與防火貫穿</h3>
    <p>安裝品質決定 BTS 長期可靠性，查核基準全部可追溯至標準與原製造廠說明書：</p>
    <ul>
      <li><b>支撐間距 D：</b>10.2.101.1 之機械負載試驗以「原製造廠規定之最大距離 D」的 2 點支撐進行；現場支撐間距<b>不得超過</b>型式試驗查證之 D，接合點鄰近支撐不得超過 D1（10.2.101.2）。本案水平幹道吊掛間距查核（示例：D＝3 m），彎頭與分接密集處加掛。</li>
      <li><b>接合扭矩：</b>接合件以力矩扳手依說明書扭矩鎖固並逐點標記；接合接觸電阻過高是日後熱點主因——扭矩記錄即未來熱影像比對的基線。</li>
      <li><b>正確連接（8.6.101）：</b>確認插入互鎖（防呆）方向一致，PE 連續性逐接合點量測；相序 L1-L2-L3-N 全線一致（注意 3.108 換相單元之位置與目的）。</li>
      <li><b>垂直度與熱位移：</b>豎井垂直段依說明書固定於剛性結構（對照 10.10.2.3.5(b) 垂直試驗之固定方式），長路由設置熱擴張 BTU 與建築物移動用 BTU（3.112）。</li>
      <li><b>防火貫穿施工：</b>10.102 要求「整個配置應依建築慣例裝設，並符合原製造廠之說明書」——火焰擋板 BTU 位置、周圍空隙之防火密封層材料與厚度、試驗台等效構造，逐項對照型式試驗報告施工並拍照存證。</li>
    </ul>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>安裝查核表（含 D 值、扭矩值、垂直度）、扭矩標記記錄、防火貫穿施工照片與材料證明、PE 連續性量測記錄。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>支撐間距 ≤ D／D1；接合扭矩 100 % 執行並標記；貫穿部構造與 10.102 報告一致；IP 在現場切割或開孔處未被破壞。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>「扭矩不足→接觸電阻高→滿載發熱」是 BTS 最常見的漸進性故障。把接合點編號、扭矩值、執行人做成 QR code 貼於現場，SAT 熱影像與首年複測扭矩才能精準對位。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 6｜試運轉 SAT：從絕緣到滿載熱影像 <span class="badge-lv b-adv">進階</span></h3>
    <figure class="fig-box">
      <img src="assets/commissioning_test.png" alt="試運轉現場：工程師於匯流排槽旁以儀表量測絕緣與導通，並以熱影像儀檢視接合點溫度" loading="lazy">
      <figcaption>圖 13-1 — SAT 現場量測情境：絕緣電阻、保護電路連續性、相序極性與熱影像基線建立（教學示意圖，非標準原圖）</figcaption>
    </figure>
    <p>節次 10.／11. 屬「設計查證」與「出廠例行檢驗」，現場 SAT 則是其工程延伸——在不重做破壞性試驗的前提下，驗證「運到現場、裝起來的這一套」與「被查證的設計」一致。本案 SAT 程序（工程實務作法，對應節次如括號）：</p>
    <div class="flow-steps">
      <div class="step"><b>SAT-1 絕緣電阻量測</b>主電路相－相、相－PE 以直流絕緣電阻計量測（電壓等級依 CNS 15783-1 第 11 節精神並依製造廠說明書；量測前隔離分接箱內電子量測模組）。判定：無異常低值，逐段記錄作為維運基線。</div>
      <div class="step"><b>SAT-2 工頻耐壓或替代驗證</b>現場重複全額工頻耐壓有累積損傷絕緣之虞（工程實務），故以「絕緣電阻＋保護電路連續性＋出廠耐壓記錄審查」組合替代；若業主要求現場耐壓，應依 CNS 15783-1 第 11 節之規定並與製造廠協議降壓或方式，且同樣隔離不耐壓模組。</div>
      <div class="step"><b>SAT-3 保護電路連續性</b>量測各外露導電部件至 PE 幹線之導通（10.5.2 之現場對應）；外殼兼 PE 時逐接合點量測接觸電阻並與 10.11.5.6.2 之精神（故障迴路電阻增量 ≤10 %）比對出廠數據。</div>
      <div class="step"><b>SAT-4 相序與極性</b>全線 A／B 兩路分別核對 L1-L2-L3-N-PE 實體位置與標示（8.6.101 之正確連接）；分接箱插入後再核對一次機櫃端相序——2N 架構最怕 A／B 路相序不一致，併聯 UPS 輸出或雙電源機櫃會出大事。</div>
      <div class="step"><b>SAT-5 分接箱熱插拔演練</b>依 8.5.2 聯鎖邏輯演練：確認僅能在主電路與負載斷開後插入／移除；於幹道帶電狀態下，以空載分接箱進行插入→閉合→負載建立→開啟→移除全流程（工程實務；演練前完成風險評估、穿載 PPE、預先清除插接口異物）。驗證「擴充免停機」之營運承諾。</div>
      <div class="step"><b>SAT-6 滿載／假負載溫升熱影像</b>以假負載櫃或實際 IT 負載將幹道帶至目標電流（示例：400 A 幹道帶至 320 A，80 %），持續至溫度穩定（參考 10.10.2.3.1 之 ≤1 K/h 判穩精神），以紅外線熱影像掃描全部接合點、分接口與箱體表面，對照 9.2 溫升限度（註 d：可觸及但不需接觸之金屬箱體表面溫升限度可增加 25 K）建立基線相簿。異常熱點→回查扭矩記錄。</div>
    </div>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>SAT 程序書與報告、絕緣電阻記錄、保護電路連續性記錄、相序核對表、熱插拔演練記錄、熱影像基線相簿（含環境溫度、負載電流註記）。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>絕緣無異常低值；PE 連續性全數通過；A／B 路相序一致；熱插拔聯鎖功能正確；接合點溫升無異常突出（與鄰近接合點比對之相對溫差法）；熱影像基線完整可供年度比對。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>假負載測試是「全容量驗收」唯一機會——IT 設備進場後再也沒有可控的 100 % 負載窗口。熱影像要「同角度、同距離、註記負載電流」，明年今日才能做有意義的比對；假負載的熱也順便驗證機房空調能力，一魚兩吃。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 7｜交付文件包：查證鏈的終點、維運的起點</h3>
    <p>試運轉完成時，顧問應彙整下列文件包移交業主——這份清單同時是日後稽核、擴充與故障調查的依據：</p>
    <table class="std-table">
      <caption>表 13-4 — BTS 交付文件包清單（對應標準節次）</caption>
      <thead>
        <tr><th>文件</th><th>來源節次</th><th>用途（維運視角）</th></tr>
      </thead>
      <tbody>
        <tr><td>附錄 C 使用者規範表（定版）</td><td>附錄 C／5.1</td><td>擴充採購時之相容性基準；備品規格依據</td></tr>
        <tr><td>型式試驗報告＋附錄 D 對照表</td><td>節次 10.／附錄 D</td><td>設計能力之永久證據；日後變更之查證基線</td></tr>
        <tr><td>例行檢驗記錄（逐單元序號）</td><td>節次 11.</td><td>單元履歷；保固與責任追溯</td></tr>
        <tr><td>銘牌與進場檢驗記錄</td><td>節次 6.</td><td>資產清冊與序號管理</td></tr>
        <tr><td>安裝記錄（D 值、扭矩、貫穿照片）</td><td>8.1.101／10.2.101、10.102</td><td>複測扭矩與貫穿部年度檢查之對位依據</td></tr>
        <tr><td>SAT 報告與熱影像基線</td><td>節次 10.／11. 之現場延伸</td><td>年度熱影像比對基線；異常溫升趨勢分析</td></tr>
        <tr><td>O&amp;M 手冊（含插拔程序、扭矩值、備品清單）</td><td>節次 6.2（製造廠資訊）</td><td>維運 SOP；熱插拔作業之安全程序</td></tr>
      </tbody>
    </table>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>上表七類文件之紙本＋電子檔（可搜尋 PDF），含文件清單簽收頁。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>文件之間的序號、型號、額定互相一致（規範表↔報告↔銘牌↔記錄）；熱影像基線與接合點編號可對位；O&amp;M 手冊之插拔程序與 8.5.2 聯鎖說明一致。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>交付文件「齊」不等於「對」——抽三個單元做序號穿線測試（從規範表一路追到 SAT 記錄），穿得起來才算交付完成。文件電子檔命名納入單元編號，十年後的值班工程師會感謝你。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 階段 8｜維運與擴充：熱插拔的紅利這才開始兌現</h3>
    <figure class="fig-box">
      <img src="assets/tapoff_install.png" alt="分接頭單元熱插拔安裝：技術人員於帶電幹道之分接口插入新式分接箱，擴充 IT 機櫃供電" loading="lazy">
      <figcaption>圖 13-2 — 插入式分接頭單元之熱插拔擴充作業：幹道持續供電下新增機櫃饋路（教學示意圖，非標準原圖）</figcaption>
    </figure>
    <p>BTS 在維運階段的三大紅利，皆與標準構造要求直接相關：</p>
    <ul>
      <li><b>熱插拔擴充 IT 機櫃：</b>新增機櫃時，於最近分接口插入新分接箱（3.111 插入式分接頭單元；8.5.2 聯鎖確保僅在負載斷開後插拔；8.6.101 插入互鎖防呆），幹道無須停電。擴充容量檢討只需確認：分接口剩餘、幹道電流餘裕（RDF=1 之總和檢核）、分接箱額定與機櫃相符。部署時間從電纜方案的「天」縮短為「小時」（工程實務）。</li>
      <li><b>紅外線窗／定期熱影像：</b>透過預置之紅外線量測窗，免開蓋掃描接合點與分接夾；年度熱影像與 SAT 基線比對（同負載條件或換算），溫升異常者回查扭矩。判據回歸 9.2 溫升限度與「相對溫差」工程判讀。</li>
      <li><b>接合點複測扭矩：</b>首年運轉後（經歷完整熱循環）依安裝記錄複測高負載段接合扭矩；插入式分接頭單元之接觸性能已由 10.2.102 之 84 熱循環背書，現場端的管理重點是接合件與插接口清潔、無異物、無電弧痕。</li>
    </ul>
    <div class="grid-3">
      <div class="card"><h4>【交付文件】</h4><p>擴充變更記錄（新分接箱序號、分接口位置、幹道負載更新）、年度熱影像報告、複測扭矩記錄、備品出入庫記錄。</p></div>
      <div class="card"><h4>【驗證重點】</h4><p>擴充後幹道負載 ≤ I<sub>nA</sub>（RDF=1 總和檢核）；熱影像無新生熱點；分接口活門於空閒位置回復保護等級；插拔作業依 O&amp;M 手冊之安全程序執行。</p></div>
      <div class="card"><h4>【顧問提示】</h4><p>熱插拔雖是設計功能，仍建議納入 MOP（Method of Procedure）管理：作業前確認該分接箱迴路負載已斷開、穿戴防電弧 PPE、指定觀察人。把「分接口剩餘數」納入容量管理儀表板，與機櫃 U 位、電力 kW 並列為擴充三要素。</p></div>
    </div>
  </div>

  <div class="block">
    <h3>■ 進階工程應用：AI 負載特性 × 標準數據的交會 <span class="badge-lv b-adv">進階</span></h3>
    <h4>（1）諧波與中性線考量</h4>
    <p>AI 伺服器電源供應器（PSU）屬開關模式負載；現代 PSU 雖具功率因數校正(PFC)，整機房疊加後仍可能殘存諧波電流，三次諧波在中性導體為算術相加。標準對應點有三：其一，5.3.1／5.3.2 規定「在顯著諧波電流情況中，若必要時，應就衰減因數達成特殊協議」——採購時應提供諧波頻譜量測或評估資料，與製造廠確認是否降額；其二，附錄 C 之中性導體與相導體截面積比例預設為「相導體 &gt;16 mm² 時 50 %（最小 16 mm²）」（8.6.1），本案規格提升至 <b>100 %</b>（諧波與不平衡考量；高密度 AI 負載場域甚至有 200 % N 之工程作法，屬特殊協議）；其三，溫升查證（10.10）以正弦額定電流為基準，顯著諧波下之實際溫升應以諧波等效電流評估，SAT 熱影像即是最好的現場驗證。</p>
    <h4>（2）不平衡載</h4>
    <p>單相機櫃 PSU 接於三相幹道時，若分接配置不均會造成相電流失衡與中性線電流。設計上以「分接點輪相表」強制各分接口之相接續輪替；維運上以分接箱量測模組監視三相電流，不平衡度納入 EMS 告警。電壓降計算（附錄 AA）以平衡三相為前提，顯著不平衡時應逐相檢核最重載相（工程實務）。</p>
    <h4>（3）電壓降算例之設計運用</h4>
    <p>階段 1 已示範附錄 AA 算例。實務上請製造廠提供「不同功率因數之預先計算電壓降表（V/A 及 V/m）」（附錄 AA 明示可提供），設計階段以 k 值觀念快速估算：負載均勻分布時 k=(n+1)/2n→n 夠大時趨近 0.5，即「均勻分布負載之末端電壓降≈同總電流集中末端之一半」——這也是列頭幹道「中間饋入」配置能再降壓降的數學根據（工程實務：中間饋入等效兩段各半長度，且各段電流減半，壓降約為末端饋入之 1/4）。</p>
    <h4>（4）與上游保護之協調</h4>
    <p>BTS 本身不含主保護裝置（附錄 C：進線功能性單元之短路保護裝置 SCPD 為選項，依當地安裝條件），故協調重點有三：上游斷路器之瞬動／短延時與 BTS 之 I<sub>cw</sub>／I<sub>pk</sub> 匹配（故障期間耐受）；末端最小故障電流（以表 103／表 104 之 R<sub>b</sub>、X<sub>b</sub>、Z(0) 計算，阻抗法或對稱分量法）足以驅動保護在規定時間內動作——附錄 C 故障迴路特性欄引用 IEC 60364-4-41，即自動切離電源之防電擊要求；分接箱內斷路器與上游之選擇性（selectivity），避免單櫃故障跳列頭。2N 架構下，A／B 路保護各自獨立，協調曲線分開檢討。</p>
    <h4>（5）EMS 監測點設計</h4>
    <p>建議監測點位（工程實務）：饋線 BTU 進線處（電壓、電流、功率、諧波）、每個分接箱（電流、kWh、開關狀態）、接合點溫度（點式感測或熱影像巡檢數位化）。資料進 EMS／DCIM，達成三個目的：容量管理（對照 I<sub>nA</sub> 與 RDF=1 之總和）、異常預警（接合點溫升趨勢）、PUE 分項計量（IT 負載之準確分子）。</p>
    <h4>（6）PUE／能源效率觀點：低阻抗＝低損耗</h4>
    <p>BTS 之銅損 P＝3×I²×R×L。算例（教學示例）：400 A 幹道滿載、R＝0.115 mΩ/m、L＝36 m → P≈3×400²×0.000115×36≈2.0 kW（未計負載分布之折減，均勻分布時實際更低）。此熱量散入機房回風，既損耗電力又增加空調負荷——選型時比較不同方案之 R 值（表 102 宣告），等於比較 10 年電費；低 R 設計（加大導體截面、優化接合）對 PUE 之貢獻雖為小數點後位數，但在 20 MW 規模下皆為可觀金額。這正是 5.101 要求製造廠宣告阻抗數據的能源面意義。</p>
    <div class="callout benefit">
      <strong>效益觀點：</strong>本案 BTS 之工程價值可四句話收斂——2N＋RDF=1 讓「永不停止」有電氣基礎；附錄 C 規範表讓「設計意圖」成為「契約義務」；設計查證＋例行檢驗雙層體系讓「品質」可被文件證明；熱插拔＋阻抗數據讓「擴充」與「節能」同時成立。
    </div>
  </div>

  <div class="kp-box">
    <h4>知識點複習</h4>
    <ol>
      <li>AI 資料中心 BTS 設計三原則：2N 每路獨立承載 100 %；RDF=1（5.4：所有分接頭單元能連續且同時承載全部額定電流）；幹道 I<sub>nA</sub> 以終期容量一次到位（擴充靠分接，不換幹道）。</li>
      <li>設計計算三件套皆出自標準數據：電壓降用附錄 AA 公式 u＝√3·k·L·I<sub>B</sub>(R·cosφ＋X·sinφ)（均布負載 k＝(n+1)/2n）；短路與保護協調用表 102~104 之 R、X、Z、R<sub>b</sub>、X<sub>b</sub>、Z(0)；防火時效依 9.102 取 60/90/120/180/240 min 系列值（本案豎井 120 min）。</li>
      <li>採購用附錄 C 表 C.1 逐欄填寫；最危險的是留白與照預設（防火預設 0 min、耐火焰延燒預設「否」）；型式試驗報告審查核心為「涵蓋型式」與附錄 D 表 D.1 之 15 項查證對照。</li>
      <li>現場三關：安裝查核（支撐間距 ≤ 型式試驗之 D／D1、接合扭矩、貫穿符合 10.102 說明書）→ SAT（絕緣、保護電路連續性、相序、熱插拔演練、假負載熱影像基線）→ 交付文件包（序號穿線可追溯）。</li>
      <li>維運紅利來自構造要求：8.5.2 聯鎖＋8.6.101 互鎖支撐熱插拔擴充；9.2 溫升限度＋SAT 基線支撐年度熱影像比對；表 102 之 R 值比較即 PUE 與 10 年電費之比較。</li>
    </ol>
  </div>
</section>
